!- Windows Line endings 

Version,                  
    8.6;                      !- Version Identifier

SimulationControl,        
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,                 
    Building,                 !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,        
    AverageOverDaysInFrequency,    !- Calculation Frequency
    20,                       !- Maximum Figures in Shadow Overlap Calculations
    15000,                    !- Polygon Clipping Algorithm
    SutherlandHodgman,        !- Sky Diffuse Modeling Algorithm

HeatBalanceAlgorithm,     
    ConductionTransferFunction,    !- Algorithm
    2000.0;                   !- Surface Temperature Upper Limit

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                      !- Temperature Capacity Multiplier
    1.0,                      !- Humidity Capacity Multiplier
    1.0,                      !- Carbon Dioxide Capacity Multiplier
    1.0;                      !- Generic Contaminant Capacity Multiplier

Timestep,                 
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,        
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,            
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    37.57,                    !- Latitude
    126.97,                   !- Longitude
    9.0,                      !- Time Zone
    86.0;                     !- Elevation

SizingPeriod:DesignDay,   
    Summer Design Day in Untitled (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.0,                     !- Maximum DryBulb Temperature
    6.4,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Schedule Name
    WetBulb,                  !- Humidity Condition Type
    24.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100296.1,                 !- Barometric Pressure
    0.0,                      !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,   
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -11.1,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -11.1,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100296.1,                 !- Barometric Pressure
    7.8,                      !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,                
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    18.0,                     !- January Ground Temperature
    18.0,                     !- February Ground Temperature
    18.0,                     !- March Ground Temperature
    18.0,                     !- April Ground Temperature
    18.0,                     !- May Ground Temperature
    18.0,                     !- June Ground Temperature
    18.0,                     !- July Ground Temperature
    18.0,                     !- August Ground Temperature
    18.0,                     !- September Ground Temperature
    18.0,                     !- October Ground Temperature
    18.0,                     !- November Ground Temperature
    18.0;                     !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    -0.39,                    !- January Ground Temperature
    1.91,                     !- February Ground Temperature
    6.41,                     !- March Ground Temperature
    10.66,                    !- April Ground Temperature
    18.7,                     !- May Ground Temperature
    22.94,                    !- June Ground Temperature
    24.11,                    !- July Ground Temperature
    21.96,                    !- August Ground Temperature
    17.0,                     !- September Ground Temperature
    10.81,                    !- October Ground Temperature
    4.72,                     !- November Ground Temperature
    0.7;                      !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14.0,                     !- January Surface Ground Temperature
    14.0,                     !- February Surface Ground Temperature
    14.0,                     !- March Surface Ground Temperature
    14.0,                     !- April Surface Ground Temperature
    14.0,                     !- May Surface Ground Temperature
    14.0,                     !- June Surface Ground Temperature
    14.0,                     !- July Surface Ground Temperature
    14.0,                     !- August Surface Ground Temperature
    14.0,                     !- September Surface Ground Temperature
    14.0,                     !- October Surface Ground Temperature
    14.0,                     !- November Surface Ground Temperature
    14.0;                     !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14.0,                     !- January Deep Ground Temperature
    14.0,                     !- February Deep Ground Temperature
    14.0,                     !- March Deep Ground Temperature
    14.0,                     !- April Deep Ground Temperature
    14.0,                     !- May Deep Ground Temperature
    14.0,                     !- June Deep Ground Temperature
    14.0,                     !- July Deep Ground Temperature
    14.0,                     !- August Deep Ground Temperature
    14.0,                     !- September Deep Ground Temperature
    14.0,                     !- October Deep Ground Temperature
    14.0,                     !- November Deep Ground Temperature
    14.0;                     !- December Deep Ground Temperature

Site:GroundReflectance,   
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,       
    Any Number;               !- Name

ScheduleTypeLimits,       
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,       
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,       
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,       
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,      
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,      
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50.0,                     !- Hour 1
    50.0,                     !- Hour 2
    50.0,                     !- Hour 3
    50.0,                     !- Hour 4
    50.0,                     !- Hour 5
    50.0,                     !- Hour 6
    50.0,                     !- Hour 7
    50.0,                     !- Hour 8
    50.0,                     !- Hour 9
    50.0,                     !- Hour 10
    50.0,                     !- Hour 11
    50.0,                     !- Hour 12
    50.0,                     !- Hour 13
    50.0,                     !- Hour 14
    50.0,                     !- Hour 15
    50.0,                     !- Hour 16
    50.0,                     !- Hour 17
    50.0,                     !- Hour 18
    50.0,                     !- Hour 19
    50.0,                     !- Hour 20
    50.0,                     !- Hour 21
    50.0,                     !- Hour 22
    50.0,                     !- Hour 23
    50.0;                     !- Hour 24

Schedule:Day:Hourly,      
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2.0,                      !- Hour 1
    2.0,                      !- Hour 2
    2.0,                      !- Hour 3
    2.0,                      !- Hour 4
    2.0,                      !- Hour 5
    2.0,                      !- Hour 6
    2.0,                      !- Hour 7
    2.0,                      !- Hour 8
    2.0,                      !- Hour 9
    2.0,                      !- Hour 10
    2.0,                      !- Hour 11
    2.0,                      !- Hour 12
    2.0,                      !- Hour 13
    2.0,                      !- Hour 14
    2.0,                      !- Hour 15
    2.0,                      !- Hour 16
    2.0,                      !- Hour 17
    2.0,                      !- Hour 18
    2.0,                      !- Hour 19
    2.0,                      !- Hour 20
    2.0,                      !- Hour 21
    2.0,                      !- Hour 22
    2.0,                      !- Hour 23
    2.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1.0,                      !- Hour 1
    1.0,                      !- Hour 2
    1.0,                      !- Hour 3
    1.0,                      !- Hour 4
    1.0,                      !- Hour 5
    1.0,                      !- Hour 6
    1.0,                      !- Hour 7
    1.0,                      !- Hour 8
    1.0,                      !- Hour 9
    1.0,                      !- Hour 10
    1.0,                      !- Hour 11
    1.0,                      !- Hour 12
    1.0,                      !- Hour 13
    1.0,                      !- Hour 14
    1.0,                      !- Hour 15
    1.0,                      !- Hour 16
    1.0,                      !- Hour 17
    1.0,                      !- Hour 18
    1.0,                      !- Hour 19
    1.0,                      !- Hour 20
    1.0,                      !- Hour 21
    1.0,                      !- Hour 22
    1.0,                      !- Hour 23
    1.0;                      !- Hour 24

Schedule:Week:Daily,      
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,            
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,         
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,         
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,         
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,         
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,         
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .136999898404958;         !- Field 4

Schedule:Compact,         
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,         
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,         
    Dwell_DomCommonAreas_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.25,                     !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,         
    Dwell_DomCommonAreas_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Weekends,            !- Field 11
    Until: 09:00,             !- Field 12
    0,                        !- Field 13
    Until: 21:00,             !- Field 14
    1,                        !- Field 15
    Until: 24:00,             !- Field 16
    0,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 09:00,             !- Field 19
    0,                        !- Field 20
    Until: 21:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: WinterDesignDay AllOtherDays,    !- Field 25
    Until: 24:00,             !- Field 26
    0;                        !- Field 27

Schedule:Compact,         
    Dwell_DomCommonAreas_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0463,                   !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.33241,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.0463,                   !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.33241,                  !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0.0463,                   !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0.33241,                  !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,         
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,         
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,         
    Activity Schedule 26903,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,         
    Clothing Schedule 26903,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,         
    Activity Schedule 26928,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,         
    Clothing Schedule 26928,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,         
    Activity Schedule 26955,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,         
    Clothing Schedule 26955,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,         
    House:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 10:00,             !- Field 5
    20.28,                    !- Field 6
    Until: 15:00,             !- Field 7
    12,                       !- Field 8
    Until: 24:00,             !- Field 9
    20.28,                    !- Field 10
    For: Weekends,            !- Field 11
    Until: 07:00,             !- Field 12
    12,                       !- Field 13
    Until: 21:00,             !- Field 14
    20.28,                    !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: Holidays,            !- Field 18
    Until: 07:00,             !- Field 19
    12,                       !- Field 20
    Until: 21:00,             !- Field 21
    20.28,                    !- Field 22
    Until: 24:00,             !- Field 23
    12,                       !- Field 24
    For: AllOtherDays,        !- Field 25
    Until: 24:00,             !- Field 26
    -50;                      !- Field 27

Schedule:Compact,         
    House:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 15:00,             !- Field 7
    1,                        !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Weekends,            !- Field 11
    Until: 07:00,             !- Field 12
    1,                        !- Field 13
    Until: 21:00,             !- Field 14
    1,                        !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 07:00,             !- Field 19
    1,                        !- Field 20
    Until: 21:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: AllOtherDays,        !- Field 25
    Until: 24:00,             !- Field 26
    0;                        !- Field 27

Schedule:Compact,         
    House:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    100,                      !- Field 4
    Until: 08:00,             !- Field 5
    28,                       !- Field 6
    Until: 09:00,             !- Field 7
    26.67,                    !- Field 8
    Until: 10:00,             !- Field 9
    28,                       !- Field 10
    Until: 17:00,             !- Field 11
    100,                      !- Field 12
    Until: 18:00,             !- Field 13
    28,                       !- Field 14
    Until: 19:00,             !- Field 15
    28,                       !- Field 16
    Until: 20:00,             !- Field 17
    26.67,                    !- Field 18
    Until: 22:00,             !- Field 19
    26.67,                    !- Field 20
    Until: 23:00,             !- Field 21
    26.67,                    !- Field 22
    Until: 24:00,             !- Field 23
    28,                       !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    100,                      !- Field 27
    Until: 21:00,             !- Field 28
    26.67,                    !- Field 29
    Until: 24:00,             !- Field 30
    100,                      !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    100,                      !- Field 34
    Until: 21:00,             !- Field 35
    26.67,                    !- Field 36
    Until: 24:00,             !- Field 37
    100,                      !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    100;                      !- Field 41

Schedule:Compact,         
    House:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    1,                        !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    1,                        !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 20:00,             !- Field 17
    1,                        !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Material,                 
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.2032,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    2.3,                      !- Conductivity
    2321.4,                   !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    Pinned board R-10.4 InsulationExpanded polystyrene extruded (smooth skin)(roof)_0.0477,    !- Name
    Rough,                    !- Roughness
    0.0477,                   !- Thickness
    0.026,                    !- Conductivity
    35.0,                     !- Density
    4470.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    Board insulation (Glass fiber board)_0.1865,    !- Name
    Rough,                    !- Roughness
    0.1865,                   !- Thickness
    0.036,                    !- Conductivity
    160.0,                    !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    Wooden battons_0.1016,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    0.13,                     !- Conductivity
    2800.0,                   !- Density
    896.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,                 
    0.625 in. gypsum board_0.0159,    !- Name
    Rough,                    !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    640.0,                    !- Density
    1150.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    Brickwork Outer Leaf_0.22,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.84,                     !- Conductivity
    1700.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    PUR Polyurethane Board  (Diffusion open)_0.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.028,                    !- Conductivity
    35.0,                     !- Density
    1590.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    Perlite Plasterboard_0.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.18,                     !- Conductivity
    800.0,                    !- Density
    837.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,                 
    Plaster (Lightweight)_0.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.16,                     !- Conductivity
    600.0,                    !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,                 
    Painted Oak_0.035,        !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700.0,                    !- Density
    2390.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,                 
    Clay Tile (roofing)_0.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1.0,                      !- Conductivity
    2000.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    Roofing Felt_0.005,       !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960.0,                    !- Density
    837.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,                 
    External Rendering_0.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,                 
    MW Stone Wool (rolls)_0.1439,    !- Name
    Rough,                    !- Roughness
    0.1439,                   !- Thickness
    0.04,                     !- Conductivity
    30.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    R-13 batt Insulation Glass-fiber batts( Weightening factor 91% for Wood-Joist Floor)_0.0933,    !- Name
    Rough,                    !- Roughness
    0.0933,                   !- Thickness
    0.0465,                   !- Conductivity
    10.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,          
    1_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.2166153,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    2_RVAL_1,                 !- Name
    Rough,                    !- Roughness
    0.2166153,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    13_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    14_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    17_RVAL_1,                !- Name
    Rough,                    !- Roughness
    0.1655434,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    17_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.2166153,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    18_RVAL_1,                !- Name
    Rough,                    !- Roughness
    0.2166153,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,          
    18_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.1655434,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple 1001,              !- Name
    =$U_Factor,               !- UFactor
    =$SHGC,                   !- Solar Heat Gain Coefficient
    =$Tvis;                   !- Visible Transmittance

WindowMaterial:Glazing,   
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0;                      !- Dirt Correction Factor for Solar and Visible Transmittance

Construction,             
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,             
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,             
    Floors Mass Concrete with Pinned Boards R-10 (1.8) U-0.074 (0.42),    !- Name
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.2032,    !- Outside Layer
    Pinned board R-10.4 InsulationExpanded polystyrene extruded (smooth skin)(roof)_0.0477,    !- Layer 2
    1_RVAL_3;                 !- Layer 3

Construction,             
    Floors Mass Concrete with Pinned Boards R-10 (1.8) U-0.074 (0.42)_Rev,    !- Name
    2_RVAL_1,                 !- Outside Layer
    Pinned board R-10.4 InsulationExpanded polystyrene extruded (smooth skin)(roof)_0.0477,    !- Layer 2
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.2032;    !- Layer 3

Construction,             
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16),    !- Name
    Board insulation (Glass fiber board)_0.1865,    !- Outside Layer
    Wooden battons_0.1016,    !- Layer 2
    0.625 in. gypsum board_0.0159;    !- Layer 3

Construction,             
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16)_Rev,    !- Name
    0.625 in. gypsum board_0.0159,    !- Outside Layer
    Wooden battons_0.1016,    !- Layer 2
    Board insulation (Glass fiber board)_0.1865;    !- Layer 3

Construction,             
    Brickwork single leaf construction with insulation & plaster,    !- Name
    Brickwork Outer Leaf_0.22,    !- Outside Layer
    PUR Polyurethane Board  (Diffusion open)_0.025,    !- Layer 2
    Perlite Plasterboard_0.01;    !- Layer 3

Construction,             
    Brickwork single leaf construction with insulation & plaster_Rev,    !- Name
    Perlite Plasterboard_0.01,    !- Outside Layer
    PUR Polyurethane Board  (Diffusion open)_0.025,    !- Layer 2
    Brickwork Outer Leaf_0.22;    !- Layer 3

Construction,             
    Brickwork single leaf construction light plaster,    !- Name
    Brickwork Outer Leaf_0.22,    !- Outside Layer
    Plaster (Lightweight)_0.013;    !- Layer 2

Construction,             
    Brickwork single leaf construction light plaster_Rev,    !- Name
    Plaster (Lightweight)_0.013,    !- Outside Layer
    Brickwork Outer Leaf_0.22;    !- Layer 2

Construction,             
    Project external door,    !- Name
    Painted Oak_0.035;        !- Outside Layer

Construction,             
    Project external door_Rev,    !- Name
    Painted Oak_0.035;        !- Outside Layer

Construction,             
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Name
    Brickwork Outer Leaf_0.22,    !- Outside Layer
    PUR Polyurethane Board  (Diffusion open)_0.025,    !- Layer 2
    Perlite Plasterboard_0.01;    !- Layer 3

Construction,             
    Copy of Brickwork single leaf construction with insulation & plaster_Rev,    !- Name
    Perlite Plasterboard_0.01,    !- Outside Layer
    PUR Polyurethane Board  (Diffusion open)_0.025,    !- Layer 2
    Brickwork Outer Leaf_0.22;    !- Layer 3

Construction,             
    Pitched roof - Uninsulated - Medium weight (data modified when loaded to file),    !- Name
    Clay Tile (roofing)_0.025,    !- Outside Layer
    13_RVAL_2,                !- Layer 2
    Roofing Felt_0.005;       !- Layer 3

Construction,             
    Pitched roof - Uninsulated - Medium weight (data modified when loaded to file)_Rev,    !- Name
    Roofing Felt_0.005,       !- Outside Layer
    14_RVAL_2,                !- Layer 2
    Clay Tile (roofing)_0.025;    !- Layer 3

Construction,             
    External floor -,         !- Name
    External Rendering_0.025,    !- Outside Layer
    MW Stone Wool (rolls)_0.1439;    !- Layer 2

Construction,             
    External floor -_Rev,     !- Name
    MW Stone Wool (rolls)_0.1439,    !- Outside Layer
    External Rendering_0.025;    !- Layer 2

Construction,             
    Floors Wood-Joist 5.5 in. (140mm) R-13 (2.29) U-0.066 (0.38),    !- Name
    17_RVAL_1,                !- Outside Layer
    R-13 batt Insulation Glass-fiber batts( Weightening factor 91% for Wood-Joist Floor)_0.0933,    !- Layer 2
    17_RVAL_3;                !- Layer 3

Construction,             
    Floors Wood-Joist 5.5 in. (140mm) R-13 (2.29) U-0.066 (0.38)_Rev,    !- Name
    18_RVAL_1,                !- Outside Layer
    R-13 batt Insulation Glass-fiber batts( Weightening factor 91% for Wood-Joist Floor)_0.0933,    !- Layer 2
    18_RVAL_3;                !- Layer 3

Construction,             
    1001,                     !- Name
    Simple 1001;              !- Outside Layer

Construction,             
    1002,                     !- Name
    3;                        !- Outside Layer

GlobalGeometryRules,      
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,                     
    House:Zone1,              !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    586.4502,                 !- Volume
    189.1714,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,                     
    Roof:Zone1,               !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    170.4331,                 !- Volume
    163.9422,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,                     
    Garage:Zone1,             !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    162.4908,                 !- Volume
    58.4216,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed, 
    House:Zone1_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floors Mass Concrete with Pinned Boards R-10 (1.8) U-0.074 (0.42),    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8738739737,            !- Vertex 1 Xcoordinate
    -0.2238882218,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    14.3874739737,            !- Vertex 2 Xcoordinate
    -0.2238882218,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    14.3874739737,            !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    19.8738739737,            !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_ExtFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Floors Mass Concrete with Pinned Boards R-10 (1.8) U-0.074 (0.42),    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8738739737,            !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -4.1036426263,            !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    -4.1036426263,            !- Vertex 3 Xcoordinate
    9.3732597882,             !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    19.8738739737,            !- Vertex 4 Xcoordinate
    9.3773117782,             !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16),    !- Construction Name
    House:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Roof:Zone1_Floor_2_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.10364263,              !- Vertex 1 Xcoordinate
    1.1477117805,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    14.38747398,              !- Vertex 2 Xcoordinate
    1.1477117805,             !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    14.38747398,              !- Vertex 3 Xcoordinate
    9.3763846271,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    -4.10364263,              !- Vertex 4 Xcoordinate
    9.3732597905,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Floor_2_0_10000,    !- Name
    Floor,                    !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16)_Rev,    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    House:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.38747398,              !- Vertex 1 Xcoordinate
    1.1477117805,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    -4.10364263,              !- Vertex 2 Xcoordinate
    1.1477117805,             !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    -4.10364263,              !- Vertex 3 Xcoordinate
    9.3732597905,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.38747398,              !- Vertex 4 Xcoordinate
    9.3763846271,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16),    !- Construction Name
    House:Zone1,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Roof:Zone1_Floor_2_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.38747398,              !- Vertex 1 Xcoordinate
    0.8489940905,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    19.87387397,              !- Vertex 2 Xcoordinate
    0.8489825405,             !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    19.87387397,              !- Vertex 3 Xcoordinate
    9.3773117805,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.38747398,              !- Vertex 4 Xcoordinate
    9.3763846271,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Floor_2_0_10001,    !- Name
    Floor,                    !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16)_Rev,    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    House:Zone1_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    19.87387397,              !- Vertex 1 Xcoordinate
    0.8489825405,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    14.38747398,              !- Vertex 2 Xcoordinate
    0.8489940905,             !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    14.38747398,              !- Vertex 3 Xcoordinate
    9.3763846271,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    19.87387397,              !- Vertex 4 Xcoordinate
    9.3773117805,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Roof_1_1_0,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16),    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.38747398,              !- Vertex 1 Xcoordinate
    -0.22388822,              !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    19.87387398,              !- Vertex 2 Xcoordinate
    -0.22388822,              !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    19.87387397,              !- Vertex 3 Xcoordinate
    0.84898254,               !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.38747398,              !- Vertex 4 Xcoordinate
    0.84899409,               !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8738739786,            !- Vertex 1 Xcoordinate
    -0.2238882218,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    19.8738739786,            !- Vertex 2 Xcoordinate
    9.3773117782,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    19.8738739786,            !- Vertex 3 Xcoordinate
    9.3773117782,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    19.8738739786,            !- Vertex 4 Xcoordinate
    -0.2238882218,            !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction light plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8738739786,            !- Vertex 1 Xcoordinate
    9.3773117782,             !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -4.1036426263,            !- Vertex 2 Xcoordinate
    9.3732597856,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    -4.1036426263,            !- Vertex 3 Xcoordinate
    9.3732597856,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    19.8738739786,            !- Vertex 4 Xcoordinate
    9.3773117782,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction light plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1036426263,            !- Vertex 1 Xcoordinate
    9.3732597856,             !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -4.1036426263,            !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    -4.1036426263,            !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    -4.1036426263,            !- Vertex 4 Xcoordinate
    9.3732597856,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction light plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1036426263,            !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    14.3874739785,            !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    14.3874739785,            !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    -4.1036426263,            !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction light plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.3874739785,            !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    14.3874739785,            !- Vertex 2 Xcoordinate
    -0.2238882218,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    14.3874739785,            !- Vertex 3 Xcoordinate
    -0.2238882218,            !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.3874739785,            !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    House:Zone1_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Brickwork single leaf construction light plaster,    !- Construction Name
    House:Zone1,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.3874739785,            !- Vertex 1 Xcoordinate
    -0.2238882218,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    19.8738739786,            !- Vertex 2 Xcoordinate
    -0.2238882218,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    19.8738739786,            !- Vertex 3 Xcoordinate
    -0.2238882218,            !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.3874739785,            !- Vertex 4 Xcoordinate
    -0.2238882218,            !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Wall_0_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -4.10364263,              !- Vertex 1 Xcoordinate
    9.6719385517,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    -4.10364263,              !- Vertex 2 Xcoordinate
    0.84903302,               !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    -4.1036426273,            !- Vertex 3 Xcoordinate
    5.26048578,               !- Vertex 3 Ycoordinate
    6.2047686528;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Medium weight (data modified when loaded to file),    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8738739764,            !- Vertex 1 Xcoordinate
    9.6760006892,             !- Vertex 1 Ycoordinate
    3.6575301493,             !- Vertex 1 Zcoordinate
    -4.1036426347,            !- Vertex 2 Xcoordinate
    9.6719681356,             !- Vertex 2 Ycoordinate
    3.6576512399,             !- Vertex 2 Zcoordinate
    -4.1036426206,            !- Vertex 3 Xcoordinate
    5.2604434281,             !- Vertex 3 Ycoordinate
    6.2046952984,             !- Vertex 3 Zcoordinate
    19.8738739599,            !- Vertex 4 Xcoordinate
    5.2627257543,             !- Vertex 4 Ycoordinate
    6.2055847215;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_ExtFloor_2_1_0,    !- Name
    Floor,                    !- Surface Type
    External floor -,         !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.87387397,              !- Vertex 1 Xcoordinate
    9.37731178,               !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    -4.10364263,              !- Vertex 2 Xcoordinate
    9.37325979,               !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    -4.10364263,              !- Vertex 3 Xcoordinate
    9.67193855,               !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    19.87387397,              !- Vertex 4 Xcoordinate
    9.67604102,               !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_ExtFloor_2_1_1,    !- Name
    Floor,                    !- Surface Type
    External floor -,         !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.38747398,              !- Vertex 1 Xcoordinate
    0.8489940905,             !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    -4.10364263,              !- Vertex 2 Xcoordinate
    0.84903302,               !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    -4.10364263,              !- Vertex 3 Xcoordinate
    1.14771178,               !- Vertex 3 Ycoordinate
    3.6576,                   !- Vertex 3 Zcoordinate
    14.38747398,              !- Vertex 4 Xcoordinate
    1.14771178,               !- Vertex 4 Ycoordinate
    3.6576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Roof_3_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Medium weight (data modified when loaded to file),    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1036426293,            !- Vertex 1 Xcoordinate
    0.8489905688,             !- Vertex 1 Ycoordinate
    3.6576735272,             !- Vertex 1 Zcoordinate
    19.8738739687,            !- Vertex 2 Xcoordinate
    0.8490566098,             !- Vertex 2 Ycoordinate
    3.6574717083,             !- Vertex 2 Zcoordinate
    19.8738739656,            !- Vertex 3 Xcoordinate
    5.2626248424,             !- Vertex 3 Ycoordinate
    6.2056640359,             !- Vertex 3 Zcoordinate
    -4.1036426281,            !- Vertex 4 Xcoordinate
    5.2605289366,             !- Vertex 4 Ycoordinate
    6.2046939038;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Roof:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Roof:Zone1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    19.87387397,              !- Vertex 1 Xcoordinate
    0.84898254,               !- Vertex 1 Ycoordinate
    3.6576,                   !- Vertex 1 Zcoordinate
    19.87387397,              !- Vertex 2 Xcoordinate
    9.6760410183,             !- Vertex 2 Ycoordinate
    3.6576,                   !- Vertex 2 Zcoordinate
    19.8738739643,            !- Vertex 3 Xcoordinate
    5.2626981944,             !- Vertex 3 Ycoordinate
    6.2055369873;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Floors Wood-Joist 5.5 in. (140mm) R-13 (2.29) U-0.066 (0.38),    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.2604739785,            !- Vertex 1 Xcoordinate
    12.2729117783,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    6.1070739785,             !- Vertex 2 Xcoordinate
    12.2729117783,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    6.1070739785,             !- Vertex 3 Xcoordinate
    20.4263117783,            !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    14.2604739785,            !- Vertex 4 Xcoordinate
    20.4263117783,            !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Copy of Roof Attic & Other Wood Joists R-38 (6.7) U-0.028 (0.16),    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1070739785,             !- Vertex 1 Xcoordinate
    12.2729117783,            !- Vertex 1 Ycoordinate
    3.2543496,                !- Vertex 1 Zcoordinate
    14.2604739785,            !- Vertex 2 Xcoordinate
    12.2729117783,            !- Vertex 2 Ycoordinate
    3.2543496,                !- Vertex 2 Zcoordinate
    14.2604739785,            !- Vertex 3 Xcoordinate
    20.4263117783,            !- Vertex 3 Ycoordinate
    3.2543496,                !- Vertex 3 Zcoordinate
    6.1070739785,             !- Vertex 4 Xcoordinate
    20.4263117783,            !- Vertex 4 Ycoordinate
    3.2543496;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.2604739785,            !- Vertex 1 Xcoordinate
    12.2729117783,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    14.2604739785,            !- Vertex 2 Xcoordinate
    20.4263117783,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    14.2604739785,            !- Vertex 3 Xcoordinate
    20.4263117783,            !- Vertex 3 Ycoordinate
    3.2543496,                !- Vertex 3 Zcoordinate
    14.2604739785,            !- Vertex 4 Xcoordinate
    12.2729117783,            !- Vertex 4 Ycoordinate
    3.2543496;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.2604739785,            !- Vertex 1 Xcoordinate
    20.4263117783,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    6.1070739785,             !- Vertex 2 Xcoordinate
    20.4263117783,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    6.1070739785,             !- Vertex 3 Xcoordinate
    20.4263117783,            !- Vertex 3 Ycoordinate
    3.2543496,                !- Vertex 3 Zcoordinate
    14.2604739785,            !- Vertex 4 Xcoordinate
    20.4263117783,            !- Vertex 4 Ycoordinate
    3.2543496;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1070739785,             !- Vertex 1 Xcoordinate
    20.4263117783,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    6.1070739785,             !- Vertex 2 Xcoordinate
    12.2729117783,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    6.1070739785,             !- Vertex 3 Xcoordinate
    12.2729117783,            !- Vertex 3 Ycoordinate
    3.2543496,                !- Vertex 3 Zcoordinate
    6.1070739785,             !- Vertex 4 Xcoordinate
    20.4263117783,            !- Vertex 4 Ycoordinate
    3.2543496;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed, 
    Garage:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Copy of Brickwork single leaf construction with insulation & plaster,    !- Construction Name
    Garage:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1070739785,             !- Vertex 1 Xcoordinate
    12.2729117783,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    14.2604739785,            !- Vertex 2 Xcoordinate
    12.2729117783,            !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    14.2604739785,            !- Vertex 3 Xcoordinate
    12.2729117783,            !- Vertex 3 Ycoordinate
    3.2543496,                !- Vertex 3 Zcoordinate
    6.1070739785,             !- Vertex 4 Xcoordinate
    12.2729117783,            !- Vertex 4 Ycoordinate
    3.2543496;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    House:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.1131540616,            !- Vertex 1 Xcoordinate
    9.3763382665,             !- Vertex 1 Ycoordinate
    0.5575,                   !- Vertex 1 Zcoordinate
    13.1377940755,            !- Vertex 2 Xcoordinate
    9.3761734391,             !- Vertex 2 Ycoordinate
    0.5575,                   !- Vertex 2 Zcoordinate
    13.1377940755,            !- Vertex 3 Xcoordinate
    9.3761734391,             !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    14.1131540616,            !- Vertex 4 Xcoordinate
    9.3763382665,             !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    House:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.0878190676,             !- Vertex 1 Xcoordinate
    9.375320037,              !- Vertex 1 Ycoordinate
    0.5575,                   !- Vertex 1 Zcoordinate
    7.1124590816,             !- Vertex 2 Xcoordinate
    9.3751552097,             !- Vertex 2 Ycoordinate
    0.5575,                   !- Vertex 2 Zcoordinate
    7.1124590816,             !- Vertex 3 Xcoordinate
    9.3751552097,             !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    8.0878190676,             !- Vertex 4 Xcoordinate
    9.375320037,              !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    2,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.2246730151,            !- Vertex 1 Xcoordinate
    9.3735773152,             !- Vertex 1 Ycoordinate
    1.564,                    !- Vertex 1 Zcoordinate
    -3.0590730032,            !- Vertex 2 Xcoordinate
    9.3734363088,             !- Vertex 2 Ycoordinate
    1.564,                    !- Vertex 2 Zcoordinate
    -3.0590730032,            !- Vertex 3 Xcoordinate
    9.3734363088,             !- Vertex 3 Ycoordinate
    2.8556,                   !- Vertex 3 Zcoordinate
    -2.2246730151,            !- Vertex 4 Xcoordinate
    9.3735773152,             !- Vertex 4 Ycoordinate
    2.8556;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.4881940848,            !- Vertex 1 Xcoordinate
    9.3760636623,             !- Vertex 1 Ycoordinate
    0.5975,                   !- Vertex 1 Zcoordinate
    9.672594125,              !- Vertex 2 Xcoordinate
    9.3755878503,             !- Vertex 2 Ycoordinate
    0.5975,                   !- Vertex 2 Zcoordinate
    9.672594125,              !- Vertex 3 Xcoordinate
    9.3755878503,             !- Vertex 3 Ycoordinate
    3.03848,                  !- Vertex 3 Zcoordinate
    12.4881940848,            !- Vertex 4 Xcoordinate
    9.3760636623,             !- Vertex 4 Ycoordinate
    3.03848;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.62763404,              !- Vertex 1 Xcoordinate
    9.3765942005,             !- Vertex 1 Ycoordinate
    0.5975,                   !- Vertex 1 Zcoordinate
    14.4884340562,            !- Vertex 2 Xcoordinate
    9.3764016855,             !- Vertex 2 Ycoordinate
    0.5975,                   !- Vertex 2 Zcoordinate
    14.4884340562,            !- Vertex 3 Xcoordinate
    9.3764016855,             !- Vertex 3 Ycoordinate
    3.03848,                  !- Vertex 3 Zcoordinate
    15.62763404,              !- Vertex 4 Xcoordinate
    9.3765942005,             !- Vertex 4 Ycoordinate
    3.03848;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    House:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.35675398,               !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    0.5575,                   !- Vertex 1 Zcoordinate
    8.69787398,               !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    0.5575,                   !- Vertex 2 Zcoordinate
    8.69787398,               !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    3.10896,                  !- Vertex 3 Zcoordinate
    7.35675398,               !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    3.10896;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    2,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.48452263,              !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    1.564,                    !- Vertex 1 Zcoordinate
    -2.65012263,              !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    1.564,                    !- Vertex 2 Zcoordinate
    -2.65012263,              !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    3.008,                    !- Vertex 3 Zcoordinate
    -3.48452263,              !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    3.008;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    2,                        !- Multiplier
    4,                        !- Number of Vertices
    4.47067398,               !- Vertex 1 Xcoordinate
    1.1477117782,             !- Vertex 1 Ycoordinate
    0.5975,                   !- Vertex 1 Zcoordinate
    6.82907398,               !- Vertex 2 Xcoordinate
    1.1477117782,             !- Vertex 2 Ycoordinate
    0.5975,                   !- Vertex 2 Zcoordinate
    6.82907398,               !- Vertex 3 Xcoordinate
    1.1477117782,             !- Vertex 3 Ycoordinate
    3.06896,                  !- Vertex 3 Zcoordinate
    4.47067398,               !- Vertex 4 Xcoordinate
    1.1477117782,             !- Vertex 4 Ycoordinate
    3.06896;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    House:Zone1_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.05671398,              !- Vertex 1 Xcoordinate
    -0.2238882218,            !- Vertex 1 Ycoordinate
    0.5975,                   !- Vertex 1 Zcoordinate
    17.41511398,              !- Vertex 2 Xcoordinate
    -0.2238882218,            !- Vertex 2 Ycoordinate
    0.5975,                   !- Vertex 2 Zcoordinate
    17.41511398,              !- Vertex 3 Xcoordinate
    -0.2238882218,            !- Vertex 3 Ycoordinate
    3.06896,                  !- Vertex 3 Zcoordinate
    15.05671398,              !- Vertex 4 Xcoordinate
    -0.2238882218,            !- Vertex 4 Ycoordinate
    3.06896;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Garage:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.2604739785,            !- Vertex 1 Xcoordinate
    13.37747865,              !- Vertex 1 Ycoordinate
    0.64331299,               !- Vertex 1 Zcoordinate
    14.2604739785,            !- Vertex 2 Xcoordinate
    19.31956045,              !- Vertex 2 Ycoordinate
    0.64331299,               !- Vertex 2 Zcoordinate
    14.2604739785,            !- Vertex 3 Xcoordinate
    19.31956045,              !- Vertex 3 Ycoordinate
    2.9068232,                !- Vertex 3 Zcoordinate
    14.2604739785,            !- Vertex 4 Xcoordinate
    13.37747865,              !- Vertex 4 Ycoordinate
    2.9068232;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Garage:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.52700511,              !- Vertex 1 Xcoordinate
    20.4263117783,            !- Vertex 1 Ycoordinate
    1.512184,                 !- Vertex 1 Zcoordinate
    9.83890852,               !- Vertex 2 Xcoordinate
    20.4263117783,            !- Vertex 2 Ycoordinate
    1.512184,                 !- Vertex 2 Zcoordinate
    9.83890852,               !- Vertex 3 Xcoordinate
    20.4263117783,            !- Vertex 3 Ycoordinate
    2.75501177,               !- Vertex 3 Zcoordinate
    10.52700511,              !- Vertex 4 Xcoordinate
    20.4263117783,            !- Vertex 4 Ycoordinate
    2.75501177;               !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.78,                     !- Frame Solar Absorptance
    0.78,                     !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.78,                     !- Divider Solar Absorptance
    0.78,                     !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.78,                     !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.78,                     !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.78;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                        !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

People,                   
    People House:Zone1,       !- Name
    House:Zone1,              !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3.71646472949,            !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 26903,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    Clothing Schedule 26903,    !- Thermal Comfort Model 1 Type
    AirVelocitySchedule;      !- Thermal Comfort Model 2 Type

People,                   
    People Roof:Zone1,        !- Name
    Roof:Zone1,               !- Zone or ZoneList Name
    Off 24/7,                 !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.0,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 26928,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    Clothing Schedule 26928,    !- Thermal Comfort Model 1 Type
    AirVelocitySchedule;      !- Thermal Comfort Model 2 Type

People,                   
    People Garage:Zone1,      !- Name
    Garage:Zone1,             !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.14775180519,            !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 26955,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    Clothing Schedule 26955,    !- Thermal Comfort Model 1 Type
    AirVelocitySchedule;      !- Thermal Comfort Model 2 Type

Lights,                   
    House:Zone1 General lighting,    !- Name
    House:Zone1,              !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    3783.428,                 !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    ELECTRIC EQUIPMENT#House:Zone1#GeneralLights;    !- EndUse Subcategory

Lights,                   
    Garage:Zone1 General lighting,    !- Name
    Garage:Zone1,             !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Light,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1168.432,                 !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Garage:Zone1#GeneralLights;    !- EndUse Subcategory

ElectricEquipment,        
    House:Zone1 Equipment 1,    !- Name
    House:Zone1,              !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    408.6102,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    ELECTRIC EQUIPMENT#House:Zone1#05;    !- EndUse Subcategory

ElectricEquipment,        
    Garage:Zone1 Equipment 1,    !- Name
    Garage:Zone1,             !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Equip,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    126.1907,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    ELECTRIC EQUIPMENT#Garage:Zone1#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    Cp Data,                  !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,            !- Height Selection for Local Wind Speed Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1.00018143881e-06,        !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0.0,                      !- Azimuth Angle of Long Axis of Building
    1.0;                      !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    House:Zone1,              !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Roof:Zone1,               !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Garage:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    House:Zone1_ExtFloor_0_0_0,    !- Surface Name
    House:Zone1_ExtFloor_0_0_0,    !- Leakage Component Name
    House:Zone1_ExtFloor_0_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_ExtFloor_0_0_1,    !- Surface Name
    House:Zone1_ExtFloor_0_0_1,    !- Leakage Component Name
    House:Zone1_ExtFloor_0_0_1,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Ceiling_1_0_0,    !- Surface Name
    House:Zone1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Ceiling_1_0_1,    !- Surface Name
    House:Zone1_Ceiling_1_0_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Roof_1_1_0,    !- Surface Name
    House:Zone1_Roof_1_1_0,    !- Leakage Component Name
    House:Zone1_Roof_1_1_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_2_0_0,    !- Surface Name
    House:Zone1_Wall_2_0_0,    !- Leakage Component Name
    House:Zone1_Wall_2_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0,    !- Surface Name
    House:Zone1_Wall_3_0_0,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Surface Name
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    Office_OpenOff_Occ;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Surface Name
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    Office_OpenOff_Occ;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Surface Name
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Surface Name
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Surface Name
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Leakage Component Name
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_4_0_0,    !- Surface Name
    House:Zone1_Wall_4_0_0,    !- Leakage Component Name
    House:Zone1_Wall_4_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_5_0_0,    !- Surface Name
    House:Zone1_Wall_5_0_0,    !- Leakage Component Name
    House:Zone1_Wall_5_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Surface Name
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Leakage Component Name
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor
    Office_OpenOff_Occ;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Surface Name
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Leakage Component Name
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Surface Name
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Leakage Component Name
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_6_0_0,    !- Surface Name
    House:Zone1_Wall_6_0_0,    !- Leakage Component Name
    House:Zone1_Wall_6_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_7_0_0,    !- Surface Name
    House:Zone1_Wall_7_0_0,    !- Leakage Component Name
    House:Zone1_Wall_7_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Surface Name
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Leakage Component Name
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_0_0_0,    !- Surface Name
    Roof:Zone1_Wall_0_0_0,    !- Leakage Component Name
    Roof:Zone1_Wall_0_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_1_0_0,    !- Surface Name
    Roof:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Roof:Zone1_Roof_1_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_ExtFloor_2_1_0,    !- Surface Name
    Roof:Zone1_ExtFloor_2_1_0,    !- Leakage Component Name
    Roof:Zone1_ExtFloor_2_1_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_ExtFloor_2_1_1,    !- Surface Name
    Roof:Zone1_ExtFloor_2_1_1,    !- Leakage Component Name
    Roof:Zone1_ExtFloor_2_1_1,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Roof_3_0_0,    !- Surface Name
    Roof:Zone1_Roof_3_0_0,    !- Leakage Component Name
    Roof:Zone1_Roof_3_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Roof:Zone1_Wall_4_0_0,    !- Surface Name
    Roof:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Roof:Zone1_Wall_4_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_ExtFloor_0_0_0,    !- Surface Name
    Garage:Zone1_ExtFloor_0_0_0,    !- Leakage Component Name
    Garage:Zone1_ExtFloor_0_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Roof_1_0_0,    !- Surface Name
    Garage:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Garage:Zone1_Roof_1_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_2_0_0,    !- Surface Name
    Garage:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Garage:Zone1_Wall_2_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_3_0_0,    !- Surface Name
    Garage:Zone1_Wall_3_0_0,    !- Leakage Component Name
    Garage:Zone1_Wall_3_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1.0,                      !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_4_0_0,    !- Surface Name
    Garage:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Garage:Zone1_Wall_4_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Garage:Zone1_Wall_5_0_0,    !- Surface Name
    Garage:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Garage:Zone1_Wall_5_0_0,    !- External Node Name
    1.0;                      !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20.0,                     !- Reference Temperature
    101320.0,                 !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_ExtFloor_0_0_0,    !- Name
    0.0052676,                !- Air Mass Flow Coefficient at Reference Conditions
    1.0,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_ExtFloor_0_0_1,    !- Name
    0.1380938,                !- Air Mass Flow Coefficient at Reference Conditions
    1.0,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Ceiling_1_0_0,    !- Name
    0.1369156,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Ceiling_1_0_1,    !- Name
    0.0421085,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Roof_1_1_0,    !- Name
    0.0005886,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_2_0_0,    !- Name
    0.0032191,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_3_0_0,    !- Name
    0.0064319,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_4_0_0,    !- Name
    0.0027579,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_5_0_0,    !- Name
    0.0044508,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_6_0_0,    !- Name
    0.0004599,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    House:Zone1_Wall_7_0_0,    !- Name
    0.0012566,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_0_0_0,    !- Name
    0.0044947,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_1_0_0,    !- Name
    0.0244332,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_ExtFloor_2_1_0,    !- Name
    0.0050135,                !- Air Mass Flow Coefficient at Reference Conditions
    1.0,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_ExtFloor_2_1_1,    !- Name
    0.0038663,                !- Air Mass Flow Coefficient at Reference Conditions
    1.0,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Roof_3_0_0,    !- Name
    0.024434,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof:Zone1_Wall_4_0_0,    !- Name
    0.0044982,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_ExtFloor_0_0_0,    !- Name
    0.0465346,                !- Air Mass Flow Coefficient at Reference Conditions
    1.0,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_Roof_1_0_0,    !- Name
    0.0066478,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_Wall_2_0_0,    !- Name
    0.0010599,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_Wall_3_0_0,    !- Name
    0.0023194,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_Wall_4_0_0,    !- Name
    0.0024049,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Garage:Zone1_Wall_5_0_0,    !- Name
    0.0024049,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    1.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    1.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    1.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectanguler Large Vertical Opening LVO
    0.0,                      !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0.0,                      !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0.0,                      !- Width Factor for Opening Factor 1
    0.0,                      !- Height Factor for Opening Factor 1
    0.0,                      !- Start Height Factor for Opening Factor 1
    1.0,                      !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1.0,                      !- Height Factor for Opening Factor 2
    0.0,                      !- Start Height Factor for Opening Factor 2
    0.0,                      !- Opening Factor 3
    0.0,                      !- Discharge Coefficient for Opening Factor 3
    0.0,                      !- Width Factor for Opening Factor 3
    0.0,                      !- Height Factor for Opening Factor 3
    0.0,                      !- Start Height Factor for Opening Factor 3
    0.0,                      !- Opening Factor 4
    0.0,                      !- Discharge Coefficient for Opening Factor 4
    0.0,                      !- Width Factor for Opening Factor 4
    0.0,                      !- Height Factor for Opening Factor 4
    0.0;                      !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_ExtFloor_0_0_0,    !- Name
    0.41,                     !- External Node Height
    House:Zone1_ExtFloor_0_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_ExtFloor_0_0_1,    !- Name
    0.41,                     !- External Node Height
    House:Zone1_ExtFloor_0_0_1;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Roof_1_1_0,    !- Name
    4.88,                     !- External Node Height
    House:Zone1_Roof_1_1_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_2_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Name
    2.2,                      !- External Node Height
    House:Zone1_Wall_3_0_0_0_0_0_Door;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Name
    2.2,                      !- External Node Height
    House:Zone1_Wall_3_0_0_1_0_1_Door;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Name
    2.95,                     !- External Node Height
    House:Zone1_Wall_3_0_0_2_0_2_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Name
    2.42,                     !- External Node Height
    House:Zone1_Wall_3_0_0_4_0_4_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Name
    2.42,                     !- External Node Height
    House:Zone1_Wall_3_0_0_5_0_5_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_4_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_5_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Name
    2.44,                     !- External Node Height
    House:Zone1_Wall_5_0_0_0_0_0_Door;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Name
    3.05,                     !- External Node Height
    House:Zone1_Wall_5_0_0_1_0_1_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Name
    2.44,                     !- External Node Height
    House:Zone1_Wall_5_0_0_3_0_3_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_6_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_6_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_7_0_0,    !- Name
    2.64,                     !- External Node Height
    House:Zone1_Wall_7_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Name
    2.44,                     !- External Node Height
    House:Zone1_Wall_7_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_0_0_0,    !- Name
    6.76,                     !- External Node Height
    Roof:Zone1_Wall_0_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_1_0_0,    !- Name
    6.58,                     !- External Node Height
    Roof:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_ExtFloor_2_1_0,    !- Name
    4.88,                     !- External Node Height
    Roof:Zone1_ExtFloor_2_1_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_ExtFloor_2_1_1,    !- Name
    4.88,                     !- External Node Height
    Roof:Zone1_ExtFloor_2_1_1;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Roof_3_0_0,    !- Name
    6.58,                     !- External Node Height
    Roof:Zone1_Roof_3_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof:Zone1_Wall_4_0_0,    !- Name
    6.76,                     !- External Node Height
    Roof:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_ExtFloor_0_0_0,    !- Name
    0.41,                     !- External Node Height
    Garage:Zone1_ExtFloor_0_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Roof_1_0_0,    !- Name
    4.34,                     !- External Node Height
    Garage:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_2_0_0,    !- Name
    2.37,                     !- External Node Height
    Garage:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.37,                     !- External Node Height
    Garage:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_3_0_0,    !- Name
    2.37,                     !- External Node Height
    Garage:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    2.84,                     !- External Node Height
    Garage:Zone1_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_4_0_0,    !- Name
    2.37,                     !- External Node Height
    Garage:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Garage:Zone1_Wall_5_0_0,    !- Name
    2.37,                     !- External Node Height
    Garage:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0.0,                      !- Wind Direction 1
    45.0,                     !- Wind Direction 2
    90.0,                     !- Wind Direction 3
    135.0,                    !- Wind Direction 4
    180.0,                    !- Wind Direction 5
    225.0,                    !- Wind Direction 6
    270.0,                    !- Wind Direction 7
    315.0;                    !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_ExtFloor_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3,                      !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.5,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_ExtFloor_0_0_1,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3,                      !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.5,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Roof_1_1_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0_0_0_0_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0_1_0_1_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0_2_0_2_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0_4_0_4_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_3_0_0_5_0_5_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3999,                   !- Wind Pressure Coefficient Value 1
    0.0999,                   !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2999,                  !- Wind Pressure Coefficient Value 7
    0.1001;                   !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_5_0_0_0_0_0_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_5_0_0_1_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_5_0_0_3_0_3_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_6_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_7_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    House:Zone1_Wall_7_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.2998,                   !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.5,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.4998;                  !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_ExtFloor_2_1_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_ExtFloor_2_1_1,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Roof_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.5,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    0.3,                      !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_ExtFloor_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3,                      !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.5,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Garage:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

DesignSpecification:OutdoorAir,
    House:Zone1,              !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0,                      !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:ZoneAirDistribution,
    House:Zone1,              !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,        
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,              
    House:Zone1,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.0,                     !- Zone Cooling Design Supply Air Temperature
    0.0,                      !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    0.0,                      !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    House:Zone1,              !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    House:Zone1;              !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,   
    House:Zone1 Thermostat,    !- Name
    House:Zone1,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone House:Zone1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone House:Zone1,    !- Name
    House:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    House:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    House:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node House:Zone1 In,      !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    House:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    House:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    House:Zone1,              !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,   
    House:Zone1 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    House:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    House:Zone1,              !- Zone Name
    House:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    House:Zone1 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node House:Zone1 Zone,    !- Zone Air Node Name
    Node House:Zone1 Out;     !- Zone Return Air Node Name

NodeList,                 
    House:Zone1 Inlets,       !- Name
    Node House:Zone1 In;      !- Node 1 Name

Parametric:SetValueForRun,
    $U_Factor,                !- Name
    5.8,                      !- Value for run 1
    3.8,                      !- Value for run 2
    5.8,                      !- Value for run 3
    5.8,                      !- Value for run 4
    1.4,                      !- Value for run 5
    1.1,                      !- Value for run 6
    1.1,                      !- Value for run 7
    1.1,                      !- Value for run 8
    1.1,                      !- Value for run 9
    1.1,                      !- Value for run 10
    1.1,                      !- Value for run 11
    0.7,                      !- Value for run 12
    0.5,                      !- Value for run 13
    2.9,                      !- Value for run 14
    1.9;                      !- Value for run 15

Parametric:SetValueForRun,
    $SHGC,                    !- Name
    0.9,                      !- Value for run 1
    0.67,                     !- Value for run 2
    0.92,                     !- Value for run 3
    0.75,                     !- Value for run 4
    0.8,                      !- Value for run 5
    0.8,                      !- Value for run 6
    0.7,                      !- Value for run 7
    0.62,                     !- Value for run 8
    0.51,                     !- Value for run 9
    0.4,                      !- Value for run 10
    0.3,                      !- Value for run 11
    0.72,                     !- Value for run 12
    0.72,                     !- Value for run 13
    0.1914,                   !- Value for run 14
    0.1914;                   !- Value for run 15

Parametric:SetValueForRun,
    $Tvis,                    !- Name
    0.85,                     !- Value for run 1
    0.62,                     !- Value for run 2
    0.92,                     !- Value for run 3
    0.52,                     !- Value for run 4
    0.63,                     !- Value for run 5
    0.63,                     !- Value for run 6
    0.41,                     !- Value for run 7
    0.34,                     !- Value for run 8
    0.28,                     !- Value for run 9
    0.24,                     !- Value for run 10
    0.19,                     !- Value for run 11
    0.5,                      !- Value for run 12
    0.5,                      !- Value for run 13
    0.97,                     !- Value for run 14
    0.97;                     !- Value for run 15

Output:Surfaces:List,     
    Details;                  !- Report Type

Output:Surfaces:Drawing,  
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Surfaces:Drawing,  
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,     
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ClimaticDataSummary,      !- Report 6 Name
    EquipmentSummary,         !- Report 7 Name
    EnvelopeSummary,          !- Report 8 Name
    LightingSummary,          !- Report 9 Name
    HVACSizingSummary,        !- Report 10 Name
    SystemSummary,            !- Report 11 Name
    ComponentSizingSummary,    !- Report 12 Name
    OutdoorAirSummary,        !- Report 13 Name
    ObjectCountSummary;       !- Report 14 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    InchPound;                !- Unit Conversion

OutputControl:ReportingTolerances,
    0.5,                      !- Tolerance for Time Heating Setpoint Not Met
    0.5;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    House:Zone1,              !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Roof:Zone1,               !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    Garage:Zone1,             !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#07:InteriorEquipment*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#05:InteriorEquipment*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#GeneralLights*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Roof:Zone1#07:InteriorEquipment*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#07:InteriorEquipment*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#05:InteriorEquipment*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#GeneralLights*,    !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#07:InteriorEquipment*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#05:InteriorEquipment*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#GeneralLights*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Roof:Zone1#07:InteriorEquipment*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#07:InteriorEquipment*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#05:InteriorEquipment*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#GeneralLights*,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#07:InteriorEquipment*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#05:InteriorEquipment*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#GeneralLights*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Roof:Zone1#07:InteriorEquipment*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#07:InteriorEquipment*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#05:InteriorEquipment*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#GeneralLights*,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#07:InteriorEquipment*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#05:InteriorEquipment*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#House:Zone1#GeneralLights*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Roof:Zone1#07:InteriorEquipment*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#07:InteriorEquipment*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#05:InteriorEquipment*,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#Garage:Zone1#GeneralLights*,    !- Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From NOx
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,       
    DisplayAdvancedReportVariables;    !- Key 1